regime_id,pcm_id,capsule_diameter_m,n_capsule,flow_rate_kg_s,arrangement,valid,geom_pcm_thickness_m,geom_pcm_volume_fraction,geom_void_fraction,geom_pressure_drop_pa,geom_pump_power_w,geom_reynolds_number_particle,pred_useful_energy_kWh,pred_solar_fraction,pred_unmet_energy_kWh,pred_pump_energy_kWh,pred_pcm_mass_kg,predicted_feasible_proba,sim_mains_temp_C,sim_useful_energy_kWh,sim_solar_fraction,sim_delivery_temp_hours,sim_unmet_energy_kWh,sim_pump_energy_kWh,sim_residual_pct_of_collector,sim_pcm_mass_kg,sim_max_water_temp_C,sim_max_pcm_temp_C,sim_n_safety_violations,sim_mean_f_melt,surrogate_vs_sim_error_pct,large_surrogate_error,meets_temperature_safety,constraint_margin_C,selection_rule_pool_size,best_useful_energy_in_regime_kWh,arrangement_rationale,plain_tank_useful_energy_kWh,pcm_vs_plain_tank_pct,deployment_note
0,n-Hexacosane (C26),0.07221581517059644,32,0.020656140788615572,radial,True,0.03610790758529822,0.0631023530864655,0.557473321370803,0.0011683768450385134,4.022359434212335e-08,18.28683424200523,1660.3759985701502,0.6475938903227149,744.2494123355613,1.0336024195776784e-07,4.921198367395783,0.9933333333333333,28.463,1668.6523229019683,0.6522760796007463,3166,734.1593888460076,1.0433162380796051e-07,5.8929634136581404e-12,4.858881187657844,62.41813109709677,62.296337138613374,0,0.21391654805273957,0.49598854226413863,False,True,2.7036628613866256,60,1699.9623811199954,arrangement radial won by -1.67% over next-best arrangement single-layer (surrogate-vs-sim noise band: 0.40%),1958.0840727637785,-14.78137501283516,Meets this project's precautionary temperature-safety margin as-is.
1,n-Hexacosane (C26),0.07530634805481416,33,0.010845154221844218,radial,True,0.03765317402740708,0.07379166740388912,0.5552931135043515,0.0005112575337057458,9.241111333530887e-09,10.01208077691151,1762.1001284803276,0.577489537334496,1134.377643963975,2.653615982638108e-08,5.714877603670684,0.9933333333333333,23.969,1763.4423319141113,0.5777174005960117,2820,1133.8671492635383,2.7084670528462656e-08,8.974532194214166e-13,5.681958390099463,62.23370227541017,61.93752250262319,0,0.14485676314608176,0.07611269217557971,False,True,3.062477497376811,60,1801.8491033505425,arrangement radial won by -1.17% over next-best arrangement single-layer (surrogate-vs-sim noise band: 0.40%),2027.4980841196764,-13.023723882837404,Meets this project's precautionary temperature-safety margin as-is.
2,n-Pentacosane (C25),0.0797642366854426,35,0.02371099871056024,single-layer,True,0.0398821183427213,0.09300178993998551,0.5312998194660961,0.0011120474265579835,4.394625849533031e-08,23.185426317550068,1657.9606921678192,0.641225411133967,789.6823268454419,1.1727595404473752e-07,7.088242136842603,0.9533333333333334,27.768,1679.3971003909853,0.6465797082649811,3074,777.5462485199972,1.2198932030085204e-07,7.568499245608184e-12,7.44944337419284,62.51121826727814,62.29485566255653,0,0.2305566975375449,1.2764347525773079,False,True,2.705144337443471,60,1681.5411583314533,arrangements tied within noise in this regime (margin -0.13% is inside the 0.40% surrogate-vs-sim noise band) -- arrangement not decisive here; next-best was radial,1918.3862456704014,-12.457822079301799,Meets this project's precautionary temperature-safety margin as-is.
