case,pcm,d_m,mdot_kg_s,dT_K,tank_volume_L,h_w_W_m2K,Re_p,Bi,Ste,conduction_only,m_capsule_kg,n_cells,t_melt_50_s,t_melt_90_s,t_melt_99_s,E_window_kJ,E_end_kJ,E_full_kJ,f_melt_window,P_mean_window_W,t_end_s,extrapolated_to_window,energy_residual_pct,qc_energy_ok,greybox_t_melt_90_s_x2,greybox_over_cfd_t90,R_pcm_scale_equivalent,wall_s,tag,overrides
sens_mu_x0.5,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.08355341448,576,915.794820127131,1715.9483452384304,2039.7556876172825,25.880159289603874,25.880159289603874,25.901558488800003,1.0,9.789513492931148,2620.0,True,0.8950251639962538,True,3274.0,1.907982841724224,0.38882898984849834,82.8,sens_mu_x0.5,"{""dyn_viscosity_Pa_s"": 0.00175}"
sens_mu_x2,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.08354841624,576,1091.0635600288429,2099.6151368180535,2500.5377227435183,25.89305613520051,25.89305613520051,25.900009034400004,1.0,7.502067505391782,3420.0,True,0.9113843708846782,True,3274.0,1.559333395243909,0.5393762317061106,62.5,sens_mu_x2,"{""dyn_viscosity_Pa_s"": 0.007}"
sens_beta_x0.5,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.08398982448,576,1110.5335488231271,2124.4378565945,2527.8960430083166,26.03391182423092,26.03391182423092,26.036845588800002,1.0,6.984895128819999,3690.0,True,0.9973483840544299,True,3274.0,1.5411135655661223,0.5496943454165589,62.5,sens_beta_x0.5,"{""thermal_expansion_1_K"": 0.00035}"
sens_beta_x2,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.08275912632,576,898.0081319062216,1701.1227810633602,2009.5595247955214,25.511020580971547,25.511020580971547,25.655329159199997,1.0,11.295599984260718,2240.0,True,0.8187701294213923,True,3274.0,1.9246112252717262,0.3834660994214875,226.4,sens_beta_x2,"{""thermal_expansion_1_K"": 0.0014}"
sens_Cu_x0.1,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.083553642,576,924.7636607369845,1858.7943166582093,2219.7725074577506,25.879518553932115,25.879518553932115,25.90162902,1.0,9.156705961993719,2800.0,True,0.9302408769622218,True,3274.0,1.7613567949175173,0.44535516830951294,82.8,sens_Cu_x0.1,"{""mushy_Cu"": 10000.0}"
sens_Cu_x10,RT44HC,0.06,0.03,15.0,50.0,179.63092353057624,35.02806881779166,22.45386544132203,0.12,False,0.08357577552,576,1022.4677942941842,1906.3241161903784,2262.757754665641,25.822020239422194,25.822020239422194,25.9084904112,1.0,9.800077520299304,2610.0,True,0.9442247708751236,True,3274.0,1.7174414215263676,0.464019148294329,62.5,sens_Cu_x10,"{""mushy_Cu"": 1000000.0}"
